# MEP M2 — 机电点位计数与房间归属（227户型）

> 口径纪律：本页全部数值来自**图纸几何/文字检测**，每行带来源与计算式；
> 单方估算另见 `docs/MEP_COST_INDICATORS.md`，永不与此混账。
> 面积基准 S=97.78㎡（A3 1:100，PT2MM=35.2778）。

## 0. 方法（本轮新增能力）

- **房间归属配准**：定稿 DXF 房间面（`modeling/base_extract`，mm、Y 向上）→ PDF 页（pt、Y 向下）。
  变换 `x_pt = x_mm/35.2778 + tx`，`y_pt = −y_mm/35.2778 + ty`；比例钉死 1:100，
  平移由 12 个"小房间质心↔P01 标签"中值初始化，再以**轮廓到粗墙线距离**网格搜索精调。
  标定结果：tx=−1478317.20，ty=6457826.22，离墙均值 17.3px@200dpi（≈2mm 纸面，含飘窗薄边）。
  目视验证：`outputs/preview/vlm/mep/p01_calib_check.png`。
- **图例 2 倍放大定律**继续生效：主图符号按图例半尺寸检测。
- 归属判据：点位先做射线法落面；未命中（墙装件落在墙厚带）则归边界最近房间（≤12pt≈420mm）；
  仍未命中 → 挂"未能归属"，不猜。
- 客厅/茶室、餐厅、玄关在定稿模型中为**一个开敞连通面**（78.35㎡），归属如实合并披露；
  主人衣帽间+主人卧室同理（17.32㎡）。

## 1. P05 天花灯具开关连线图 — 开关 32 只

计算式：LD 标签去重计数 = 32（LD-01~33 中缺 03 号，零重复，序列连续，前轮已核对）。
房间归属（符号落域）：

| 空间 | 开关 | 明细 |
|---|---:|---|
| 客厅/茶室+餐厅+玄关(开敞) | 8 | LD-02/04/05/06/07/08/09/10 |
| 主人衣帽间+主人卧室 | 3 | LD-17/18/19 |
| 卧室一 | 2 | LD-23/24 |
| 卧室二 | 2 | LD-29/30 |
| 浴室二 | 2 | LD-32/33 |
| 主人浴室 | 1 | LD-21 |
| 浴室一 | 2 | LD-15/16 |
| 浴室三 | 1 | LD-26 |
| 中厨 | 1 | LD-12 |
| 生活阳台 | 1 | LD-13 |
| 储物间 | 1 | LD-11 |
| 收纳间 | 1 | LD-14 |
| 过厅 | 1 | LD-28 |
| 电梯厅(套外公共) | 1 | LD-01 |
| **未能归属** | 5 | LD-20/22/25/27/31（跨墙/轴井带>12pt） |

合计 32 ✓（27 归属 + 5 挂账）。

## 2. 空调风口 — 三页互证一致

P05 / P13 / P14 三页 S/R/E 文字锚计数均 = **出风口7 + 回风口7 + 抽气扇4**，房间分布三页一致：

| 空间 | 出风口S | 回风口R | 抽气扇E |
|---|---:|---:|---:|
| 客厅/茶室+餐厅+玄关 | 4 | 4 | — |
| 主人衣帽间+主人卧室 | 1 | 1 | — |
| 主人浴室 | — | — | 1 |
| 卧室一 | 1 | 1 | — |
| 卧室二 | 1 | 1 | — |
| 浴室二 | — | — | 1 |
| 浴室三 | — | — | 1 |
| 收纳间(P05 多计1) | 0~1 | 0 | — |

注：P05 比 P13/P14 多 1 个"出风口@收纳间/客厅"，为 P05 页图例区 S 符号泄漏残留，
M4 对账时以 P13（空调布置图专页）为准 → **S7/R7/E4 定数**。

## 3. P14 综合点位图 — 智能化 + 消防

### 3.1 智能化（文字锚直接落域）

| 空间 | 开合帘电机Mc | 子路由WiFi | 吸顶音箱B | 空气仪Q | AI康养KY |
|---|---:|---:|---:|---:|---:|
| 主人衣帽间+主人卧室 | 2 | — | 1 | — | 1 |
| 卧室一 | 2 | 1 | 1 | — | — |
| 卧室二 | 2 | 1 | — | — | — |
| 客厅/茶室+餐厅+玄关 | — | 3 | 3 | — | — |
| 过厅 | — | — | 1 | — | — |
| 中厨 | — | — | — | 1 | — |
| 生活阳台 | — | — | — | 1(疑) | — |
| **未能归属** | 2 | 1 | 1 | — | 1 |
| **合计** | **6** | **6** | **6** | **2** | **1** |

（1 台子路由、1 音箱、2 电机、1 KY 落点在墙带/玻璃线外 >12pt，挂账待 M3。）

### 3.2 消防喷淋（几何检测，半尺寸圆 d3.48）

- 检出 **33 头** = 下喷（纯圆）**24** + 侧喷（圆+竖直尾线）**9**。
- 房间分布：客厅开敞 13、主人卧室套 3、主人浴室 2、中厨 2、浴室三 2、生活阳台 2、
  电梯厅(套外) 2、卧室一/二各 1、储物/收纳/浴室二/浴室一/过厅各 1、挂账 1（顶部尺寸链区）。
- **风险披露**：下喷/侧喷拆分靠尾线判据，9 个侧喷中混有尺寸链假阳性的概率未清零；
  M4 需逐头出放大截图目视定案。
- **烟感/水浸：三态=图上没有布置**。全主图区 0 个半尺寸填充块（烟感 4×5 未检出）、
  0 个方框+内圆（水浸未检出）；图例表仅列符号未落平面图 → 按图不计量，如需报量走 D 层单方或待消防深化图。

## 4. 页级计数（房间归属待 M3 引线追踪）

| 页 | 内容 | 计数 | 依据 |
|---|---|---:|---|
| P08 | 插座/弱电箱等点位 | **86 件**（12 类，明细见 m2_counts_clean.json） | 注记文字锚+X2乘数；USB 7 vs 图注6 待 M4 定论 |
| P09 | 给水点位 | **23 点** | 文字锚；给水管网缺图（自注详见机电图） |
| P07 | 开关布置图 | 开关符号（无 LD 文字） | 几何计数未做，与 P05 的 32 互证留 M4 |

## 5. 三态账本（M2 封账口径）

- **已确认**：开关32、风口7/7/4、智能化6/6/6/2/1、喷淋33(24+9)、P08=86、P09=23。
- **图上没有**：烟感、水浸（仅图例）；各管网（电气管/给水网/冷媒/喷淋网/弱电管）→ D 层单方估算。
- **未能读取/挂账**：10 个未落域点位、喷淋1、P08/P09 房间归属（待引线追踪）、
  下喷/侧喷拆分明细（待目视）、USB 7vs6。

## 6. 工件清单

- 脚本：`_m2_takeoff.py`（配准+归属主流程）、`_m2b_p14.py`（分区探针，已被 DXF 配准取代）
- 数据：`outputs/preview/vlm/mep/m2_attribution.json`（含标定参数、房间多边形、全部点位坐标）
- 验证图：`p01_calib_check.png`、`p24_symcheck2.png`、`p24_sprinkler_split.json`
- 图例档案：`outputs/model/mep_legends.md`
