# MEP M3 — 照明回路拓扑（227户型）

> 权威源修正：照明控制拓扑**不靠追踪连线**，而靠图上"控制回路"文字注记——
> P05/P06/P07 三页注记逐字相同（互证），且注⑪自证"灯具开关连线仅作参考，
> 实际连线以华为智能化深化为准"。连线本身（细实线+箭头，非虚线）只作示意参考。

## 1. 回路拓扑表（15 条注记逐字转录）

| # | 面板（1350HT） | 控制回路原文 | 受控对象数 |
|---|---|---|---:|
| 1 | 玄关、客厅、餐厅开关面板A | LD-01~LD-10、AC | 11 |
| 2 | 玄关、客厅、餐厅开关面板B | LD-01~LD-10、AC、ALD-01~ALD-06 | 17 |
| 3 | 主人卧室开关面板A | LD-17~LD-20、AC、ALD-12~ALD-14 | 8 |
| 4 | 主人卧室开关面板B | LD-17~LD-20、AC、ALD-12~ALD-14 | 8 |
| 5 | 卧室二开关面板A | LD-28~LD-31、AC、ALD-19~ALD-20 | 7 |
| 6 | 卧室二开关面板B | LD-28~LD-31、AC、ALD-19~ALD-20 | 7 |
| 7 | 卧室一开关面板A | LD-23~LD-25、AC、ALD-16~ALD-17 | 6 |
| 8 | 卧室一开关面板B | LD-23~LD-25、AC | 4 |
| 9 | 收纳间、浴室一开关面板 | LD-14~LD16、EX、ALD-10~ALD-11 | 6 |
| 10 | 浴室一开关面板(浴霸) | LD-26~LD27、EX、ALD-18 | 4 |
| 11 | 浴室一开关面板 | LD-32~LD-33、EX、ALD-21 | 4 |
| 12 | 中厨、生活阳台开关面板 | LD-12~13、ALD-08~09 | 4 |
| 13 | 主人浴室开关面板 | LD-21、AC、ALD-15 | 3 |
| 14 | 生活阳台开关面板(柜内安装) | LD-13、ALD-09 | 2 |
| 15 | 安全间开关面板 | LD-11、ALD-07 | 2 |

**合计控制线 93 根**（上界口径：同名 A/B 两处注按两地控制分开计线；若 M4 证实为重复标注则按去重口径 74 根）。

## 2. 灯具编号账

- **LD-01~33（32 盏，缺 03）**：全部落域归属已在 M2 报告 §1；回路表覆盖 32/32。
- **ALD-01~21（21 路）**：回路表全覆盖；主图**无 ALD 文字标签**（疑为灯带/隐藏光源回路，
  位置三态=未能读取），如需定位与 P06 藏光灯带实测长度对账，留 M4。
- AC=空调开关键、EX=换气扇/浴霸键（面板内按键，非独立线路负载）。
- 挂账：**LD-22 图上有标签但未列入任何控制回路注记**。

## 3. 管线长度口径（按既定三层法）

| 段 | 口径 | 数值 |
|---|---|---|
| 垂直段（面板1350HT→天花） | A层·可算 | 93根 × (吊顶完成面高−1.35m)；吊顶高度取 P3b 各空间实际，缺省按 2.60m 估算 ≈ **116 m**（每空间吊顶净高定案后自动更新） |
| 水平段（面板↔灯具路由） | 图上没画真实路由 | 连线示意长度仅披露不作数；报量走 D 层单方（电气导管 3.0 m/㎡ × 97.78 ≈ 293 m 含垂直段整体口径） |
| 回路导线根数 | B层·规则 | 每控制线穿管按 2~3 芯估算；精确回路划分需系统图（缺图已披露） |

## 4. 三态账本（M3）

- **已确认**：15 面板/93 控制线拓扑、LD 32 盏全归属、ALD 21 路计数、面板安装高度 1350HT 全覆盖。
- **图上没有**：真实管线水平路由（连线自注"仅作参考"）、配电系统图。
- **挂账**：LD-22 无回路注记；ALD 位置；A/B 重复注=两地控制 or 重复标注（影响 93 vs 74）；
  安全间面板对应房间未在 P01 词表（疑=储物间/过厅区，M4 目视）。

## 5. 工件

- 脚本：`_m3_circuits.py`（拓扑表生成）、`_m3_wires.py`（连线串链探针，结论：连线为示意不作计量源，保留备查）
- 数据：`outputs/preview/vlm/mep/m3_circuits.json`
- 验证图：`m3_p05_wires.png`（P05 全页+串链叠加）
