# MEP M4 — 对账定案（227户型）

> 本轮关闭 M2/M3 全部挂账中可关闭项；每项给出证据与裁定。
> 前序：M1 图例建档 → M2 点位计数/归属 → M3 照明回路拓扑。

## 1. 定案清单（最终数字）

| 项 | 定案值 | 计算式 / 证据 | 状态 |
|---|---:|---|---|
| 灯具回路 LD | **32 盏** | P05 标签 32（缺03）＝ P07 注记并集 32（缺22），总数互证 ✓ | 定案 |
| 开关面板 | **15 个**（11类） | P07 注记实体逐字转录（M3 表）；A/B=两地控制两处注、坐标不同 | 定案 |
| 控制线 | **93 根**（上界） | Σ受控对象数；A/B 内容互有差异（卧室一A含ALD-16~17、B不含）证明非重复标注 → **弃 74 口径** | 定案 |
| 灯带回路 ALD | 21 路 | 回路表全覆盖；位置=图上没画（示意） | 定案（计数口径） |
| 空调风口 | **S7 / R7 / E4** | P05 多计 1 判图例泄漏，以 P13 专页为准；三页互证 | 定案 |
| 喷淋头 | **33 头**（下24+侧9） | 300dpi 逐头 contact sheet：33/33 均为圆形喷淋符号，0 假阳性 | 定案 |
| 烟感 / 水浸 | **0 / 0** | 全主图区矢量扫描 0 命中 + 220dpi 目视 → 三态"图上没有布置" | 定案 |
| USB 插座 | **6 个** | P08 通注逐字："玄关柜1+客厅沙发背2+主卧床头2+其余卧室1，共配置6个"；图上第7锚点=同一插座双注（间距10.6pt） | 定案 |
| P08 插座/弱电点位 | **85 件**（86 锚点，USB 双注去重−1） | 注记文字锚+X2乘数（m2_counts_clean.json） | 计数定案，归属遗留 |
| P09 给水点 | **23 点** | 文字锚 | 计数定案，归属遗留 |
| 智能化 | Mc6 / WiFi6 / 音箱6 / 空气仪2 / KY1 | P14 文字锚落域（WiFi 挂账1→主人套房，见§2） | 定案 |

## 2. 挂账清理（M2 §5 + M3 §4 逐项）

| 挂账项 | 裁定 | 证据 |
|---|---|---|
| LD-25 | → **卧室一** | 引线指门洞墙位；卧室一面板回路含 LD-25（m4_unplaced_zoom.png） |
| LD-27 | → **浴室三** | 引线指浴室三门洞；浴霸面板注记=LD-26~27 |
| LD-20 | → **主人衣帽间+主人卧室** | 主人卧室面板回路含 LD-17~20 |
| LD-31 | → **卧室二** | 卧室二面板回路含 LD-28~31 |
| LD-01 | → **客厅/餐厅/玄关开敞面（玄关段）** | 距开敞面 12.7pt < 距电梯厅 26.4pt，修正 M2 表"电梯厅" |
| 抽气扇(745.8,574.6) | → **浴室一** | 贴收纳间/浴室一共用墙带15.5pt；语义裁定：抽气扇只装浴室（客厅不装），三页同点计1件 |
| 子路由(839.0,449.9) | → **主人衣帽间+主人卧室（过道）** | 距套房面 16.8pt，位于主卧套间过道 |
| **LD-22** | **仍挂账** | P05 有标签、P07 注记无（唯一）；位置主人浴室外洗手区墙带；疑与 LD-03 编号笔误配对（P05 缺03、P07 注记缺22）→ 待灯具表/深化确认 |
| 安全间面板 | → **储物间** | 其回路 LD-11 已落域储物间；"安全间"为储物间别名（推断，低风险） |
| 喷淋"挂账1" | **更正：33/33 全落域** | m2_attribution.json agg Σ=33，M2 报告§3.2 表述笔误 |

清理后开关归属：31 落域 + 1 挂账（LD-22）；智能化 21/21 落域；风口 E4 全落域。

## 3. 遗留（超出本轮能力，如实挂账）

1. **P08/P09 房间归属**：P08 为**左右双平面布置**（左=卧室族群、右=公共区，见 m4_p08_layout.png），
   M2 单平面标定不适用 → 需对两图分别配准（各解一组 tx/ty）后落域。计数不受影响。
2. **LD-22 / LD-03 编号矛盾**：见 §2，待灯具明细表核对。
3. **ALD 21 路定位**：图上无 ALD 标签（灯带位置=图纸没画），报长度与 P06 藏光实测对账时按回路表→空间名映射。
4. **控制线 93 根为面板级上界**：智能化面板间走通讯总线（华为深化），穿管根数以深化为准（注⑪）。
5. **侧喷 9 头的"下/侧"型号拆分**：目视确认均为喷淋符号，但藏灯虚线旁方框尾形态与图例侧喷一致性
   仅到"类别可信"级；若计价区分下喷/侧喷单价，按 33 总价估算或待消防深化图。

## 4. 三态总账（MEP 全阶段封账）

- **已确认（图纸实测）**：LD32、面板15/控制线93、ALD21、风口S7/R7/E4、喷淋33、智能化21、
  USB6、P08=85、P09=23。
- **图上没有（走 D 层单方或缺图披露）**：烟感/水浸布置、真实管线水平路由、配电系统图、
  给水管网（自注详见机电图）、冷媒/喷淋/弱电管网。
- **未能读取（挂账）**：LD-22 归属、P08/P09 房间归属（双平面）、ALD 定位。

## 5. 工件

- 目视：`m4_sprinkler_heads.png`（33头逐头）、`m4_sprink_vs_legend.png`（图例对照）、
  `m4_unplaced_zoom.png`（8挂账点引线窗）、`m4_p08_layout.png`（P08双平面+未归属标红）
- 数据：`m4_p08_attribution.json`（P08 单平面标定尝试，遗留项证据）
- 脚本：`_m4_sprink.py`
