# MEP 算量 M5 · P08/P09 房间归属（引线追踪）

日期：2026-10-07　状态：**归属主表定案；M5b 已修正 room_of 度量（见 §6），近失再落域 3 条，余挂账；M5c 人工逐条看图裁定见 §7（另查出 P08 口径漏项）；M5c-3 发现归属端点撞车系统性，33+10 行降为“归属待核”见 §8（数量账一字未改）；② 箭头倒推普查定案见 §8.5（本 PDF 上不可行，几何上限≈36%）；**M5f 已按裁定一次性重封账 P08 86→107（见 §9；§7.2 “25 条图上明确标注”已勘误为 24 条，其中 10 条为 0.18pt 不可见文字但符号可见）；M5g 用户裁定“改待核”已执行，`冰箱+400HT` 一行降为归属待核（见 §10，数量账一字未动）；**M5h 已把“箭头未命中即降待核”做成可复算的通用规则并入库（见 §11：待核件数 49→65，数量账仍一字未动；§10 的人工裁定清单随之清空）**。**
前置：M2 计数封账（P08=85 件/86 锚、P09=23 点）、M4 遗留清单第 1 项。

## 0. 勘误：M4"双平面"判定推翻

M4 曾判 P08 为左右双平面布置、单平面标定不适用。**M5 证伪**：

1. 户型墙影模板对本页/对 P08/P09 的互相关最强峰均在平移 **(0.5,0.5)pt**（`m5_zero_shift_evidence.json`）；
2. P01 标定房间面直接叠加 P08 全页，红框沿墙线严丝合缝（`m5_p08_overlay.png`）。

**P08/P09 与 P01 同位置单平面，M2 标定零平移直接复用。**
M4 归属尝试 74/85 未落域的真因：锚点是**注记列文字 bbox**（宽 50-90pt，位于图外
右侧/上方/左下标注区），不是平面内符号——缺的是**引线追踪**，不是第二组标定。

## 1. 方法：方向感知引线行走（`_m5b_leaders.py`）

- 线段池：`get_drawings` 中 width=0.24 的细线（P08 15921 path；符号笔画 0.36+/墙线 0.48+ 天然分离，
  与"引线追踪归属"经验记忆的线宽定律一致）。
- 种子：距标签 bbox 边缘 ≤12pt 的线段，取离 bbox 更远端起步（首次实现方向写反曾致全败，已修）。
- 行走：直走优先（夹角≤30° 且段长≥18pt——括号母线行间距短段不算直路，防沿母线滑移）；
  卡住则转弯（40°~120°、段长≥20pt、必须离锚更远）；总长≤600pt，端点=箭头落点。
- 归属：端点入 M2 房间面（射线法）+12pt 墙装容差；权重只用 M2 的 n（n 已含 X2 倍率，勿重复乘）。

## 2. P08 插座布置图 · 房间分布（81 锚，追踪成功 67）

| 类别 | 分布（房间=数量） | 待复核 |
|---|---|---|
| 二三极插座 28 | 主人衣帽间+主人卧室5 · 客厅/餐厅/玄关7 · 卧室一4 · 卧室二2 · 浴室一/二/三各1 · 主人浴室1 · 储物间1 · 收纳间1 | 4 |
| USB插座 7锚 | 主人床头2（双注同点785.8,355.2，通注"主卧床头配置2个"互证）· 卧室一1 · 浴室一1(疑) | 3（含图例通注文本2：x=339/59 非点位）|
| 电视插座 4 | 主人卧室1 · 卧室一1 · 卧室二1 · 客厅1 | – |
| 窗帘强电插座 5 | 客厅2 · 卧室一1 | 2 |
| 窗帘弱电盒 5 | 客厅2 · 卧室一1 | 2 |
| 等电位箱 4 | 主人浴室1 · 浴室一1 · 浴室二1 · 客厅1 | – |
| 紧急按钮 4 | 主人浴室1 · 浴室二1 | 2 |
| 镜柜灯带电源 4 | 主人浴室1 · 浴室一1 · 浴室二1 | 1(卧室一,疑) |
| 马桶防水插座 4 | 浴室一/二/三各1 | 1 |
| WiFi面板 4 | 卧室一1 | 3 |
| 厨电10A 5 | 主人浴室1 · (无名面,即厨电位)1 | 3 |
| 强/弱电箱 · 对讲 · 地面预留 · 洗衣机 · 防水插座 · 线性插座 · 冰箱 · 水浸 | 玄关/客厅/生活阳台/电梯厅 各归位 | 水浸/线性 挂账 |

Σ 校验：二三极 1+5+4+2+7+1+1+1+3+4=28 ✓；USB 锚 7 = M2 计数 ✓（定案 6 件不变，通注铁证）。

## 3. P09 给水点位图 · 房间分布（24 锚，追踪成功 22）

| 类别 | 分布 | 待复核 |
|---|---|---|
| 马桶/喷枪角阀 4 | 主人浴室/浴室一/二/三 各1 | – |
| 淋浴龙头 4 | 四浴室各1 | – |
| 洗手盆角阀 5 | 主人浴室3 · 浴室一1 · 浴室二1 | – |
| 浴缸龙头 1 | 主人浴室 | – |
| 洗衣机龙头 1 | 生活阳台 | – |
| 燃气点 1 | 生活阳台 | – |
| 给水角阀 2 | 中厨1 | 1 |
| 热水器点位 3 | – | 3（端点停设备平台界外）|
| 洗菜盆角阀/直饮水/扫地机 | – | 3 |

语义自洽：四浴室"马桶+淋浴+洗手盆"三件套齐、阳台"洗衣机+燃气+热水器"聚簇 ✓。

## 4. 三态账目更新（在 M4 §5 之上）

- **已确认（新增）**：P08/P09 与 P01 同标定（零平移）；P08 67/81 锚、P09 22/24 锚完成房间归属，
  分布如上表；USB"双注对"落主人床头，与通注"主卧床头配置2个"互证。
- **已追踪待复核（挂账 18）**：P08 近失 d=13~29pt 六条（USB×2/水浸/紧急/线性/冰箱，端点停墙厚带，
  见 `m5_p08_nearmiss.png`）+远失五条+无链两条；P09 热水器×3/洗菜盆/直饮水/扫地机。
- **剔除**：USB 锚中 2 条为图例/通注文本（x=339.5/59.2 标注区），非点位——M2 计数 86 中应视为
  注记文本，总量定案不受影响（USB=6 由通注逐字钉死）。
- **M4 勘误**：遗留清单第 1 条"双平面需各解一组平移"作废，替换为引线追踪路线并已执行。

## 5. 工件

- `outputs/preview/vlm/mep/m5_zero_shift_evidence.json` —— 互相关零平移证据（含 P01 自验峰）
- `m5_p08_overlay.png` —— P01 房间面叠加 P08 目视验证
- `m5_P08_rows.json` / `m5_P09_rows.json` —— 逐锚点链路径端点与归属明细
- `m5_P08_leaders.png` / `m5_P09_leaders.png` —— 全页链 overlay
- `m5_p08_sus.png` / `m5_p08_nearmiss.png` —— 可疑/近失端点放大
- `m5h_arrows_P08.json` / `m5h_arrows_P09.json` —— 逐行端点距最近末端标记（§11 降级判据的证据源，
  含 rows 文件 md5 防过期）；由 `app/orchestrator/mep/arrows.py` 产出（已入库，不再是探针）
- `_m5_p08.py`（互相关配准）/ `_m5b_leaders.py`（引线行走）—— 一次性脚本，逻辑已沉淀进
  `app/orchestrator/mep/leaders.py`（`track`/`attribute_rows`/`aggregate`，参数化线宽池与行走判据）。

## 6. M5b 勘误：room_of 度量修正（顶点距 → 边距）

复核 18 条挂账时发现 `RoomIndex.room_of` 的墙装容差用**点到顶点**距离
（`registration.py` 原 `min(hypot(x-px,y-py))`），对长墙中段系统性高估——
墙装插座端点常停在长边中段，距两端点远却在墙厚带内，被误判"未能归属"。
改为**点到边**垂直距离（`_dist_poly`），判据本意得以正确实现。

重跑归属（`python -m app.orchestrator.mep.leaders`），P08 67/81、P09 22/24 追踪成功数不变
（行走未动，仅落域度量修正），6 条近失逐条放大目视裁定：

| 端点 | 旧判 | 新判(边距) | 目视裁定 |
|---|---|---|---|
| 紧急按钮 (656.6,434.5) | 未能归属 | **浴室三**(2.8pt,点在内) | ✓ 采纳 |
| 线性插座 (618.6,278.0) | 未能归属 | **中厨**(3.8pt,厨电注记区界墙) | ✓ 采纳 |
| 洗菜盆角阀 (605.2,281.0) | 未能归属 | **中厨**(P09) | ✓ 采纳 |
| USB双注 (785.8,355.2) | 未能归属 | 卧室一边界12.8pt(>12容差) | 仍挂账：与通注"主卧床头2个"房间名待核 |
| 冰箱插座 (798.2,395.4) | 未能归属 | 主人浴室(4.0pt) | **引线误追**：中厨有"冰箱插座 H:2100"文字实证，端点却漂至主浴室墙 → 保持挂账不硬落域　**〔§7 推翻：两条冰箱插座非同一物，采纳主人浴室〕** |
| 水浸传感器 (639.7,368.4) | 未能归属 | 客厅(13.9pt,柱角) | 语义应属湿区，端点存疑 → 保持挂账 |

界墙横移（两可，采纳机械值并注记）：防水插座 电梯厅→**生活阳台**（防水件宜阳台）；
二三极1件 储物间→(无名面)（楼梯厅界墙）。

**三态净变化**：确认新增 3（紧急/线性/洗菜盆）；挂账 −3 但冰箱/水浸/USB双注 3 条因引线误追或
房间名待核仍列"已追踪待复核"；总量定案不受影响（Σ 恒等 M2 计数，golden `test_m5_attribution_totals_match_m2` 校验通过）。
回归测试 `test_room_of_uses_edge_not_vertex_distance` 钉死边距判据防再退化。

**b4 复核（LD-22/LD-03/ALD）**：M4 已查明三者均需灯具明细表/深化图（当前图纸集无该
机读源），属"未能读取/图上没有"，本轮无新证据，维持挂账——不臆造。

## 7. M5c 人工审阅裁定（挂账清单逐条看图，2026-10-09）

判读图重渲：`outputs/preview/vlm/mep/m5c_*_{full,clean,overview}.png`。裁剪框按**锚点∪端点∪整条链路径**
的极值取（此前只圈端点附近，看不到引线全程），400dpi；链以**半透红光晕 + 细中心线**描，
不遮盖图纸自带墨迹（否则无法判"走的是不是真线"）。渲染器 `_m5c_render.py`（一次性辅助件，不入库）
直接复用 `_m5b_leaders.track`，并对每条 assert 复算链长/端点 ≡ 封账 rows —— 看到的路径就是算量时走的路径。

### 7.1 三条"已追踪待复核"裁定

| 条目 | 整条链（页坐标 pt） | 裁定 | 依据 |
|---|---|---|---|
| 冰箱插座 (910.6,301.6) | (911,302)→(826,302)→(798,395)，129.1pt，无回折 | **采纳 `主人浴室`，撤销 §6"引线误追"判定** | 锚点全文 =「镜柜内美容冰箱二三极插座+1400HT」，注的是主浴镜柜内美容冰箱；§6 当作反证的中厨"冰箱插座 H:2100"是**图面内另外两处直接标注** (566,315)/(566,332)（且根本未入 M2 账，见 §7.2），与本页注记非同一物。端点距主人浴室边 4.0pt，在墙装带内，与"镜柜内"语义一致。 |
| 水浸传感器 (665.2,137.9) | (665,138)→(632,347)→(640,368)，220.3pt | **维持挂账（理由修正：非误追，是落域无据）** | 引线真实且连续（红晕下黑线全程可见），§8.5 普查进一步实证：端点距真箭头 **0.8pt 命中** → 引线终点无疑。但端点落柱角/墙带，不在任何房间面内：客厅 13.9pt、中厨 19.1pt、浴室三 29.3pt，无几何依据落域 → 待机电深化或人工看图。 |
| USB双注 (832.8,243.9)+(823.1,234.2) | …→(785,365)→(707,361)→**(786,355)** | **维持挂账，并撤销 §6"12.8pt 超容差"的讨论前提** | 链末**回折**（向左 79pt 又折回）→ 行走器在墙带内选错段，端点非引线自然终点，本身不可信；再争"卧室一 vs 主人卧室"无意义。 |

**封账数字不变**：三条 json 现值即裁定值（冰箱插座保留 `主人浴室`，另两条仍 `未能归属`），
Σ 恒等与 golden `test_m5_attribution_totals_match_m2` 不受影响。

### 7.2 审阅副产品：P08 计数口径漏项（**已裁定并于账 → §9**）

M2 对 P08 的取数口径 =「注记文字锚 + X2 乘数」，12 类关键词实际命中的全是**引出注记**
（形如 `二三极插座+650HT`）或符号文字 `10A/W`。逐词扫全页电气关键词后，发现 **25 条图上明确标注的点位未入账**：

> **⚠ 本小节两处陈述于 2026-10-11 经 M5e 逐条核验后修正（详见 §9.1），以下原文保留作历史记录：**
> 1. “25 条”实为 **24 条**（`预留接线盒` 在 (608,344) 同坐标重复 1 次，去重）；
> 2. “图上明确标注”**不属实**：24 条中仅 14 条为 3.78~7.25pt 可见文字，其余 **10 条文字字号 0.18pt**
>    =打印后 **0.064mm**，A3 幅面上肉眼读不到字；但这 10 处**均画有可见设备符号**
>    （接触表 `m5e_5_隐藏标注_符号接触表.png` 逐点实证，框内墨迹占比 7~53%）
>    → 仍属**真漏项**（M2 只按文字取数所以漏抓），但不得称“图上明确标注”；
> 3. “中厨墙一簇 11 条 / 西厨卫浴墙 10 条”是**按名称的逻辑分组，不是空间分组**：24 条全部落在
>    x 541–666、y 280–346 的同一段带墙内，差别在**文字可见性**而非位置。

- **注记样式但关键词表未含（4）**：`预留柜藏灯电源线+500HT`(956,474)、`除螨插座+1150HT`(945,483)、
  `预留热水器插座+1830HT`(496,48)、`预留热水器回水插座+1700HT`(489,60)
- **图面内直接标注（21，无 `+HT`、另用名称）**：中厨墙一簇 11 条 —— `烤箱插座`(566,298)、`冰箱插座`×2(566,315/332)、
  `水槽插座`(611,309)、`烟机电源`(640,313)、`洗碗机电源`(612,321)、`灯线盒`(639,323)、`备用插座`(641,331)、
  `插座线盒`(582,344)、`预留接线盒`×2(608,344)；西厨/卫浴墙 10 条 —— `5孔插座带防水`×3(615/617/620,280)、
  `5孔插座`×5(541,317/334、664,344/346、666,317)、`3孔插座`(541,300)、`预留西厨柜藏光灯带电源线`(659,108)

已排除的假阳性：图例列 20 条（x≤262）、设计说明 5 条、注记括号延续 4 条（`(开关作镜柜灯控制使用接入插座回路)`）。
25 条与任一已入账点位最近距离 ≥34pt；唯一例外 `除螨插座+1150HT` 距 `二三极插座+450HT` 10pt，
属同一墙面不同标高的叠装（文字与标高均不同），判为不同物。

**待裁定三点**（裁定后才能重封账）：
① `5孔插座`/`3孔插座` 是否并类到 `二三极插座`（同物异名，图例已证 5孔=二三极）；
② `灯线盒`/`插座线盒`/`预留接线盒` 是否计为"点位"（接线盒非插座，或只计管线不计点）；
③ 图纸自注「3、厨房电器插座位置及高度仅作示意」——位置示意是否构成**计量**的充分依据。
裁定后 P08 封账 86 → 86+N，须同步 golden 与 `build_mep_workbook.py` 恒等断言（破账即不出件）。
→ **已执行：N=21，重封账 86→107，见 §9。**

#### 7.2.1 裁定进度

**① 已裁（2026-10-09）**：`5孔插座` → 并类 `二三极插座`；`3孔插座` → **单列不并类**。
图例证据：同页图例列（x≤262）插座型号共 6 个——`普通二三极插座250V,10A`、`带USB二三极插座`、
`带开关二三极插座`、`带开关二三极防水插座(洗衣机)`、`带防水盖二三极插座`、`3孔普通厨电插座250V,10A`；
**无独立的"5孔"型号** → 5孔即二极+三极同物（工程习惯称谓），而 3孔 为图例单列的另一型号 → 两者不同物。

按①归档（共 8 条）：

| 图面标注 | 条数 | 归入 | 备注 |
|---|---:|---|---|
| `5孔插座` | 5 | `二三极插座` | 直接适用① |
| `5孔插座带防水` | 3 | `二三极插座`（注"带防水盖"） | ①的推论：5孔=二三极，"防水"为属性而非新物；图例另列「带防水盖二三极插座250V,10A」同族。**若你认防水盖应独立计量，此项需改判** |

①未覆盖、不得自行推定的部分（仍待裁）：
- **用途限定名是否并类**：`烤箱插座`、`冰箱插座`×2、`水槽插座`、`备用插座`、`除螨插座+1150HT`、
  `预留热水器插座+1830HT`、`预留热水器回水插座+1700HT`（共 8 条）——名称含用途但物理仍为插座。
  默认建议：**按各自类名单列不并类**（保口径可追溯，与①对 3孔的处理一致）；
- `烟机电源`、`洗碗机电源`（2 条）：属插座还是专用回路；
- ② 盒类与灯带电源线（6 条）、③ 位置示意能否计量（待裁）。

**本轮不动封账**：①仅固定归类口径，补账需②③齐备后一次性重算（避免多次改账）。
→ ②③ 已于 2026-10-11 裁完，**一次性重封账已执行**（本文档其余小节关于 86 的旧数字均以 §9 的 107 为准）。
→ 另：上表“`5孔插座带防水`×3 → `二三极插座`”已被 §9.2 裁定**覆盖**：改按**带防水盖**计（入 `防水插座` 类）。


---

## 8. M5c-3（2026-10-11）：归属端点撞车是系统性的 —— 33+10 行降为"归属待核"

**起因**：用户要求对 §7.2 尾提及的两条可疑冰箱插座"按 A 组方式出判读图裁定"。
撞车对照一算就发现：这两条不是个例，而是同一失效模式的两例，逐簇目视无意义。

### 8.1 量化

| 指标 | P08 | P09 |
|---|---:|---:|
| 行数 / 追通行数 | 81 / 67 | 24 / 22 |
| 端点去重后落点数 | **47**（67 条引线只落在 47 处） | — |
| 被多行共用的端点 | 19 处 / **39 行（= 追通的 58%）** | — |
| 其中**与其专业类别共用**（物理上不可能同点） | **33 行 / 37 件** | **10 行 / 10 件** |
| 同类共用（不判待核，仅披露） | 6 行 | 2 行 |

撞车样本（**不同专业类别被并到同一落点**）：

| 共用端点 | 涉及行 | 现判房间 |
|---|---|---|
| (716,400) | 二三极插座 + 电视插座 + 镜柜灯带电源（3 行） | 卧室一 |
| (664,396) | 马桶防水插座 + 冰箱插座+1000HT；且 `厨电10A(符号)`(668,398) 反向追至 (676,157) | 浴室三 |
| (792,547) | USB插座 + 等电位箱 | 浴室一 |
| (528,329) | 二三极插座 + 弱电箱 | 客厅/茶室+餐厅+玄关 |
| (754,577) | 二三极插座 + 马桶防水插座 | 浴室一 |
| (786,355) | USB双注（同类） | 未能归属 → §7.1 已维持挂账 |

### 8.2 失效机理

行走器（§2/`_m5b_leaders.py::track`）种子取"距文字框 12pt 内、离框最远的端点"，
遇到**长直线**（墙线/轴网/尺寸界线）就骑上去直走，直到 600pt 上限或无合法转弯；
同一注记簇里多条文字彼此相邻 → 多条引线骑同一条长线 → 收敛到同一落点。
最典型的是 (664,396) 一例：一条 242pt 竖向长线被三个锚点共用（上→下、下→上各一次），它根本不是引线。

### 8.3 处置（本轮只改状态，不动任何数字）

新增第四态，优先级：**挂账 > 归属待核 > 房间名待核 > 已确认**：

| 三态 | 行数 | 数量 |
|---|---:|---:|
| 已确认 | 38 | 106 |
| **归属待核（端点与其类引线共用）** | **37** | **47** |
| 未能读取（挂账） | 13 | 28 |
| 落域·房间名待核 | 3 | 3 |
| 图上没有 | 1 | 0 |
| 合计 | 92 | **184 ≡ 86+24+18+23+33** |

- **数量账不受影响**：待核行仍计入 Σ，M2 封账/`m2_counts_clean.json`/`m5_*_rows.json` **一字未改**。
- 实现：`build_mep_workbook.py` 新增 `_collision_flags()`，`_agg_rows()` 按"是否待核"拆行聚合
  （同一 kind+room 内部分撞车时不误标全组），并断言拆行后逐页 Σ ≡ 封账（防丢量/重量）。
- sheet① 三态列标"归属待核"，sheet④ 新增**归属待核清单**（逐类带现判房间+共用端点坐标）。
- golden 钉住：`test_mep_workbook_identities` 封 P08 33行/37件、P09 10行/10件、待核件数 47。
- **结论约束**：修好追踪器前，分房间机电点位表**不可用于计价/BOQ**（全户型总量仍可用）。

### 8.4 待做（② 修引线追踪，未动代码）

1. 种子只认**带箭头/圆点端点**的段（箭头是引线唯一法理凭证），无箭头不开链；
2. 排除图框/轴网/尺寸线类长直线（按长度+方向重复性+图层色宽特征）；
3. 禁止一条线服务多锚（一个落点只允许一条引线认领，冲突则全部降为待核）；
4. 修后重跑归属 → 逐簇出判读图给用户复核 → **重封归属需用户批准**（数量预计不变）。

> 状态更新（§11）：第 1 条的箭头几何已入库，但只用作**降级判据**（无凭证→待核）；
> 本节的“**重建归属**”（第 2~4 条）仍未做，等电气专业 DWG/DXF。

### 8.5 ② 可行性普查定案（2026-10-11）：**箭头倒推路线在本 PDF 上不可行**，已停手

用户选 A（补全箭头普查 + 箭头倒推归属）。普查工具 `_m5d_arrows.py`（一次性，不入库）。实测：

| 末端标记形态 | P08 | P09 | 对追通端点的命中率(<1.5pt) |
|---|---:|---:|---|
| F1 实心三角（真箭头特征） | **46** | 14 | P08 **24/67 = 36%**，P09 8/22 |
| F2 开口两笔箭头（带杆） | 2 | 49 | 本图 P08 几乎不用斜箭头 |
| F3 端点圆点 | 196 | 293 | 仅 +2（多为尺寸点/笔画） |

**为何不成立**：P08 有 85 件设备但主图区只有 **46 个实心三角** → 箭头并非每点一个，
单靠箭头最多确认 36% 端点（其余端点距最近箭头 ≥4.8pt，就是§8.2 的骑线行）。
改走“按图元签名聚类找设备符号”也不行：3878 个分量里 top 族是
(1 线段, 0×3.5pt)×1802——填充墙影线；(16 线段, 2.5×4.0pt)×50 看着像插座符号但落在注记列；
用 span bbox 做字形遮罩仅剔掉 11 个分量（本 PDF 文字是**真文本**非矢量笔画，
与早前 M4 遇过的“字形重放”页不是同一机制），几何签名无法分离设备符号与影线/构件线。

**上限结论**：无图层/无块名/无箭头语义的打印 PDF 上，分房间归属的几何上限 ≈ 箭头命中的 36%。
要彻底可靠只有两条：① 索取**电气专业 DWG/DXF（带图层）**——图层名能一步定死符号与引线；
② 人工逐簇看判读图裁定（约 47 个落点，可行但费工）。
普查副产品（均为硬证据，已可用于局部裁定）：

- A1 冰箱插座端点距箭头 **0.7pt 命中** → 引线真实，你的裁定获了几何凭证；
- A2 水浸传感器端点距箭头 **0.8pt 命中** → 引线无误，只是落域无据（§7.1 理由已按此修正）；
- 你最初怀疑的两条：**冰箱+1000HT 距最近箭头 36.2pt、冰箱+400HT 距 54.0pt** → 确证非引线终点；
  后者当时状态为“**已确认**”，说明§8.3 的撞车规则漏判了它——**箭头规则严格强于撞车规则**，
  但需批准才能改这一行归属状态（数量不变）→ **已获批并执行，见 §10**。
  ~~注：普查工具 `_m5d_arrows.py` 系一次性分析、**未入库**，`m5_P08_arrows.json` 也不在盘上，
  36.2/54.0pt 属**本节记录值**，不可从仓库复算~~
  → **本注已作废（§11）**：普查算法已入库为 `app/orchestrator/mep/arrows.py`，两个记录值现均可复算——
  **54.0pt 核实为形心口径 53.95pt ✓**，**36.2pt 核实为串行误标**（正确值见 §11.2）；
  并且“不建立全体箭头未命中行自动降待核的可复算规则”这句也已被 §11 推翻（用户已批准泛化）。

---

## 9. M5f 补账重封账（2026-10-11）：P08 **86 → 107**

用户裁定：归属路线选 **C**（等电气专业 DWG/DXF，本轮不动归属算法）；口径选 **②=B**、**③=照数**，
并裁定“带防水那 3 处**按带防水盖计**”（覆盖 §7.2.1 对①的推定）。本节是 P08 数量账**本轮唯一变更**。

### 9.1 先核可见性，再谈“图上标注”（M5e 逐条实测）

出判读图时发现 §7.2 的说法必须勘误（见该节⚠块）。工具：`_m5e_crops.py`（一次性，不入库），
数据：`m5e_hidden_check.json` + 6 张图（`m5e_1..6_*.png`）。方法：不用上层 spans 封装，直接读
PyMuPDF `page.get_text('dict')` 取 `span['size']`/`span['dir']`——那批 0.18pt 文字 `dir` 有四种方向，
bbox 退化成 0.2~1.1pt 见方，用顶点距/中心距根本看不穿。

| 分类 | 条数 | 字号 | 打印尺 | 纸面可读 |
|---|---:|---|---|---|
| 直接标注（含盒类） | 14 | 3.78~7.25pt | 1.33~2.55mm | ✓ |
| 直接标注（含盒类） | 10 | **0.18pt** | **0.064mm** | ✗ 但**设备符号可见** |
| 同坐标重复去重 | 1 | — | — | — |
| 合计（原报 25） | **24** | | | |

另从图例列（x 45–196, y 626–726, 1000dpi）纯靠图形对上了号：普通二三极 = 两孔+三孔方块，
3孔厨电 = 三孔+10A，带防水者图例应画 **“W”** ——而这 3 处新裁点符号**未画 W**，
属**文字与图形冲突**，按人工裁定优先并已在账上留痕。

### 9.2 归类与裁定落地（计入 21 条，24 − 3 盒类）

| 图面标注 | 条 | 入账类别 | 裁定依据 |
|---|---:|---|---|
| `5孔插座` | 5 | `二三极插座` | ①已裁：5孔=二三极同物 |
| `5孔插座带防水` | 3 | `防水插座` | 本轮新裁：**按带防水盖计**（≠§7.2.1 推定） |
| `3孔插座` | 1 | `厨电10A(符号)` | ①已裁：3孔单列不并类（图例同一型号） |
| `冰箱插座`×2、`烤箱`、`水槽`、`烟机电源`、`洗碗机电源`、`备用` | 7 | 各自类名**单列** | ④不并类；③照数（定位待橱柜深化） |
| `除螨插座`、`预留热水器插座`、`预留热水器回水插座` | 3 | 单列 | ④用途名单列 |
| `预留柜藏灯电源线`、`预留西厨柜藏光灯带电源线` | 2 | `柜藏灯带电源` | **②=B**：灯带电源线**计点**（与封账既有`镜柜灯带电源`4 件自洽） |
| `灯线盒`、`插座线盒`、`预留接线盒` | 3 | `预留电源(藏光预留接线盒)` | **②=B**：盒类**不计插座点位**，另立项列出（清单该项 227 审 0） |

注：`烟机电源` 不单并入防水类——清单将其列为独立项（ZS02-B-072 单相三极油烟机防溅插座 227=1），
并防水会变 10 ≠ 9。

### 9.3 实现与恒等（`scripts/build_mep_supplement.py` → `m5f_supplement_P08.json`）

- **M2 历史封账一字不改**：`m2_counts_clean.json["18"]` 仍 = 86（md5 前后校验 OK）；
  补账另立一等工件并列，**恒等式改为 `Σ(m5_P08_rows) + Σ(m5f补账) ≡ 107`**，写进代码断言，破账不出件。
- 归属走**生产同一判据**（`registration.RoomIndex.room_of`，点到边 + 12pt 墙装容差，即 §6 勘误后的版本），
  不自定标准。结果：16 条落**中厨**（10 条隐藏标注为贴墙容差内 0.8~5.7pt，6 条厨电注记在房间面内 15~32pt）；
  4 条带 `+HT` 注记走同一 `leaders.attribute_rows` 追踪器（除螨→卧室一 链 176.2pt，其余 3 条追不通）；
  `预留西厨柜藏光灯带电源线` 文字离最近房间面 **128.6pt**，追踪也不通 → **如实挂账，不猜位置**。
- **补账挂账 4 件**（计数量、不硬落域）：`柜藏灯带电源`×2、`热水器插座`×1、`热水器回水插座`×1。
- 三态：补账中带 `+HT` 注记者，即使未撞车，一律判**“归属待核（补账注记·引线追踪器待修）”**
  ——追踪器缺陷（§8）未修，不能拿它的结果冒充已确认。待核以 P08 **33行/37件 → 34行/38件**（+除螨）。
- sheet① 新增 M5f 补账行（与 M2 账**分列成行、不合并计数**，保留溯源）；新增 **sheet⑤ M5f 补账明细**（24 条
  逐条带字号/打印可读性/坐标/落域依据/清单对应项/裁定依据）；sheet④ 对账行改为
  `P08 = M2 86 + 补账 21 = 107`（USB 双注 2 锚=1 件 → **106 件**）。
- 测试：`test_mep_golden.py` 新增 `test_p08_resealed_with_m5f_supplement`（钉死 21/107/盒类3/
  并类与防水计数/不可见文字条数）；`test_mep_workbook_identities` 同步 P08=107、①合计 205、
  待核 48。全量 `pytest tests/ -m "not slow"` → **31 passed, 2 deselected**。

### 9.4 清单交叉验证（仅作校验，不作数据源）

最强的一条：**防水类 9 ≡ 9**。本账 马桶防水 4 + 防水 2 + 补账 3 = **9**；
参考清单 227 审核 = 防溅插座 7 + 防溅带开关 2 = **9**。若按§7.2.1 旧推定归入普通二三极，
防水只剩 6 → 与清单差 3，而二三极多 3。用户裁定被清单数字独立佐证。
同样吻合：等电位 4=4、电视 4=4、WiFi 4=4、USB 6件=6、蒸烤箱 1=1、油烟机 1=1。

**尚存差异（不改图面值，已列入 sheet④ 待核）**：

| 类别 | 本账（重封账） | 清单 227 审 | 差 | 初步解释 |
|---|---:|---:|---:|---|
| 二三极插座 | 33 | 31 | +2 | 待电气 DXF 定位后逐点核 |
| 冰箱插座 | 5 | 4 | +1 | 本账 = M2 3 锚 + M5f 补账 2（§9.4）；含 §7/§8 争议行（`冰箱+400HT` 已于 §10 标为归属待核，但**件数仍在账**，差值未消） |
| 紧急按钮 | 4 | 5（手动报警按钮） | −1 | 可能有一处未入账或未追通 |

### 9.5 仍未关闭

1. **分房间归属依旧不可用于计价**（§8.3 结论不变，总量账可用）；电气专业 DWG/DXF 待用户提供。
2. ~~`冰箱+400HT` @(746,742)→(726,575) 距最近箭头 54pt 却仍记“已确认”——是否降级为待核，**用户尚未答**（数量不变）~~
   → **已关闭**：用户 2026-10-11 批示“改待核”，已执行，见 §10。
3. 补账新类别（水槽/洗碗机/备用/除螨/热水器×2/柜藏灯带电源）清单**无同名列项**，
   计价时需用户定并入哪项；`烟机电源` 与 `预留西厨柜藏光灯带电源线` 的落域待 DXF。
4. ~~B 组 13 条 / C 组 P09 6 点 / E 组无名面 3 条 未裁；P09 箭头交叉表未取~~
   → P09 箭头交叉表已于 §11 取并接入规则；其余三条待人工看图裁定。

---

## 10. M5g（2026-10-11）：用户裁定“改待核”——`冰箱+400HT` 房间归属降级，数量账一字未动

关闭 §9.5 第 2 项（裁定记录见 §8.5 末）。

- **裁定对象**：`m5_P08_rows.json` 中 `kind=冰箱插座`、`anchor=(746.0,742.5)`、`endpoint=(726.4,575.2)`、
  `n=1`、现判房间 `客厅/茶室+餐厅+玄关`（即图注「冰箱+400HT」）。
- **为何旧规则漏判**：§8.3 撞车规则只揪“端点与他类共用”，而这条端点在全集里**唯一**，
  于是畅通地被判为已确认；§8.5 箭头普查给出它距最近箭头 54.0pt（已确认样本在 <1pt 量级）
  → 确证不是引线自然终点。箭头规则严格强于撞车规则，但其工具未入库、不可复算（§8.5 注），
  所以本轮按**人工裁定例外**处理，不自行泛化成几何规则（那会重分 64% 的行桶，需另行批准）。
- **实现**：`scripts/build_mep_workbook.py` 新增模块级 `MANUAL_PEND`（按 kind+anchor 精确钉住，
  必须带 `why` 与 `room_ruled`；命中行数≠1 或房间漂移 → **直接构建失败**，逼重新裁定，
  不让过期裁定静默作用到别的行）；`flags` 由 bool 升级为**逐行原因字符串**，
  撞车 / 补账注记 / 用户裁定三种降级原因可共存并逐行披露到 sheet④ 末列；
  四态优先级不变：挂账 > 归属待核 > 房间名待核 > 已确认。
- **账变**：数量**一字未动**——①合计仍 205、P08 仍 107、该行仍 1 件、与基线逐行比对**只有 1 行状态变**；
  仅 `已确认 → 归属待核(用户裁定…)`。待核 P08 **35行/39件**（由 34/38），全户型待核件数 **49**（由 48），
  sheet① 已确认行数 47→46。§9.4 的 冰箱 5 vs 清单 4 的 +1 差**未消除**（件数仍在账上），
  只是该件现已标为归属存疑，待电气专业 DWG/DXF 定位后再判。
- **测试**：`test_mep_workbook_identities` 钉 35/39 与待核件数 49；新增 `test_manual_pend_rulings` 守两条纪律：
  每条裁定在封账工件里精确命中一行且房间一致；与“清空裁定清单”的基线逐桶比对，
  证明裁定**只改状态不改任何数量**（总账、每个 (专业,类别,房间) 桶 Σn 均相等）。
  全量 `pytest tests/ -m "not slow"` → **32 passed, 2 deselected**（比 §9.3 的 31 多出的即新用例）。
- **仍不关闭**：§8.3 结论不变——修好引线追踪（或拿到带图层的电气 DXF）前，分房间机电点位表不可用于计价。

---

## 11. M5h（2026-10-11）：“箭头未命中即降待核”做成通用规则（可复算、已入库）

§8.5 定的是“**拿箭头倒推重建归属**”不可行（覆盖率上限 36%）；本节用的是同一批几何事实的**反方向用法**：
不需要覆盖全部行，只需要逐行如实披露“有无引线终点凭证”。所以 36% 上限不阻止它当**降级判据**。
用户 2026-10-11 批准泛化，并当场定下三口径：**全形态（F1+F2+F3）/ 容差 1.5pt / 只降不升**。

### 11.1 实现与可复算

- `app/orchestrator/mep/arrows.py`：判据与阈值**原样照抄**一次性探针 `_m5d_arrows.py`（一字未改），
  唯一实质改动是房间多边形从“exec 半截 `_m5b_leaders.py`”改为生产 `registration.load_index`（与归属判据同源）。
- 复算：`venv/bin/python -m app.orchestrator.mep.arrows` → 与 §8.5 表逐项一致：
  P08 三角 46 / F1 92 / F2 2 / F3 196 / 合并 287；P09 三角 14 / F1 28 / F2 49 / F3 293 / 合并 371。
  （§8.5 的 F1 计的是形心+尖端**双记录**，故 92 = 46×2；引线端点实测贴的是**形心**，只存尖端会把命中率打回 3%。）
- 工件 `m5h_arrows_{P08,P09}.json`：meta（形态计数 / rows 文件 md5 / 容差）+ marks + 逐行 `dist_pt/form/hit`（与归属池**同序**）。
- 构建器 `_arrow_evidence()` 上双锁：rows 工件重封账而普查未重跑（md5 不符）→ **构建失败**；
  工件与本池逐行 kind/anchor/endpoint 对不齐 → **构建失败**。不允许拿旧证据判新账。
- `_m5d_arrows.py` 作为参照物留在盘上但**不入库**（与其他 `_m*.py` 一次性探针同列）；以 `arrows.py` 为准。

### 11.2 勘误（§8.5 两个记录值）

| §8.5 记录 | 复算（全形态 / 形心 / 尖端） | 结论 |
|---|---|---|
| 冰箱+400HT 距箭头 **54.0pt** | 15.65 / **53.95** / 51.83 | 形心口径可复算 ✓，降级照旧成立 |
| 冰箱+1000HT 距箭头 **36.2pt** | 16.04 / 51.23 / 49.33 | **任何口径都不是 36** → 串行误标 |

误标源头：36.43pt（F1+F2 口径）实属于两条 `二三极插座` @(648.1,93.5) 与 @(642.5,81.2) → (588.3,378.2)。
不影响结论：两行都是“远超 1.5pt 容差”，现在都被通用规则自动降级。

### 11.3 规则与账变（数量账一字未动）

规则（`build_mep_workbook.py`）：**已落域 && 有端点 && 未命中任何末端标记 && 尚无更具体降级原因**
→ `归属待核(端点未命中末端标记(三角/开口/圆点<1.5pt))`。**只填原因、不抢已有原因**（撞车/补账注记更具体，优先留着）；
**不重复标记未能归属行**：它们本就是“未能读取(挂账)”（优先级更高），给它们记原因既看不见，
又会把挂账行按原因白白拆成几组 —— 所以 `n_noarrow` 就等于“状态真变了”的行数。

| 指标（均为“箭头规则前/后”，且**人工清单已清空**的同一机械基线） | 规则前 | 规则后 |
|---|---:|---:|
| P08 待核 | 34 行 / 38 件 | **45 行 / 50 件** |
| P09 待核 | 10 行 / 10 件 | **15 行 / 15 件** |
| 全户型待核件数 | 48 | **65** |
| ① 已确认行 | 47 | **36** |

跟 §10 对账时注意基线不同：§10 收盘数是 **35 行/39 件・全户型 49 件**，比本表“规则前”多的
那 1 行/1 件就是当时还挂在 `MANUAL_PEND` 里的冰箱+400HT；它现已由规则自动推出，所以基线归回 48。

本轮新降 **16 行**（P08 11 + P09 5；落到① 为 14 聚合行 / 17 件）：14 行原已确认 +
2 行原“落域·房间名待核”（四态优先级：归属待核 > 房间名待核，被更具体的箭头证据接管）。
① 合计仍 **205**、P08 仍 107、P09 仍 24，与“规则关掉”基线逐桶比对 Σn 完全相等。
① 明细行 105→106（同一 kind+room 因“部分行有凭证”而拆行），挂账聚合行 16 行两个基线一致。
覆盖率与 §8.5 互为印证（但口径不同，别拿 47% 去对 36%）：全形态（F1+F2+F3）下 P08 共 69 条端点、
命中 27 条（已落域 58 条中 27 条 = 47%）；P09 22 条端点、命中 13 条（已落域 18 条中 13 = 72%）。
§8.5 的 **36%（P08 24/67）是“仅实心三角 F1”口径**，也就是当时判定“倒推不可行”的那个上限；
全形态多出的是 F3 圆点（本图 196 个，含尺寸点）——见 §11.7 第 2 条为何它们只能用于降级。

### 11.4 只降不升（用户裁定）

24 行现因撞车/补账注记待核，但端点**确实踩在末端标记上**（P08 撞车 13 + P08 补账 1 + P09 撞车 10），
逐行距离与形态已披露到 ④ 末段“有末端标记凭证但仍待核”，**不自动洗白**。
注意 P08 撞车命中实为 14 行：其中 1 行是 M5f 补账行（`除螨插座`），其降级原因被“补账注记”覆盖，
所以列在清单里的是该原因 —— 13+1 不是账对不上。
是否“有箭头凭证即撤销撞车降级”需用户另行裁定。

### 11.5 人工裁定清单已清空

M5g 的 `冰箱+400HT`（全形态 15.65pt）现由入库证据自动推出 → `MANUAL_PEND = []`。
**纪律**：能从仓库复算出来的降级不得留在人工清单，否则机器判据永远暴露不出它盖不住哪。
机制（`_manual_flags` 的精确钉行 + 坐标/房间漂移即构建失败）保留给规则确实盖不到的个案。
同时 §9.4 冰箱 5 vs 清单 4 那 +1 差仍未消除（件数在账上，只是现标为归属存疑）。

### 11.6 测试

`tests/test_mep_module.py` 16 个用例，全量 `pytest tests/ -m "not slow"` → **35 passed, 2 deselected**（比 §10 的 32 多 3）：

- `test_mep_workbook_identities`：重钉 45/45、15/15、待核件数 65、箭头规则降 16 行、不升档 24；
- `test_arrow_evidence_cannot_go_stale`：在 tmp 副本上篡改工件（md5 改写/删键/删行/改 kind）→ 四次均必须构建失败；
- `test_arrow_rule_downgrades_unproven_rows_only`：把证据打桩为“规则关掉”作基线，证数量逐桶相等、总账 205 不变、
  已确认只能减（47→36）、不升档清单每条距离 < 容差且原因不是箭头未命中；
- `test_arrow_artifact_is_self_consistent`：距离能从 marks 重算、hit 与容差一致、形态计数钉住 §8.5（改算法必须同步改文档）；
- `test_manual_pend_ruling_mechanism`：改为**机制用例**（合成条目）+ 断言清单为空。

### 11.7 仍不关闭

1. 分房间归属仍不可用于计价（§8.3 结论不变）；本规则只使“无凭证”透明，不产生新归属。
2. F3 圆点在全形态下贡献了 196/293 个标记，其中相当部分是尺寸点/笔画——本规则只用于降级，
   所以宽进严出（误报只会少降几行，不会误降）；若将来要拿它做**升档**，必须先单独筛清 F3。
3. 不升档那 24 行待裁定；`_m5d_arrows.py` 与 `arrows.py` 的取舍已定（后者为准），前者不入库。

